
BUS BUS01 132. 45.74582 6.656395 0. 0. ;
BUS BUS02 132. 26.77180 2.486909 0. 0. ;
BUS BUS03 66. 22.36390 3.368449 0. 0. ;
BUS BUS04 66. 11.12333 0.1391630 0. 0. ;
BUS BUS05 66. 4.255599 0.7921590 0. 0. ;
BUS BUS06 66. 0. 0. 0. 0. ;
BUS BUS07 132. 7.148722 4.015227 0. 0. ;
BUS BUS08 132. 30.38250 1.036485 0. 0. ;
BUS BUS09 132. 18.27171 0.3653270 0. 0. ;
BUS BUS10 132. 21.08032 0.8999720 0. 0. ;
BUS BUS11 132. 7.287010 1.410988 0. 0. ;
BUS BUS12 66. 0. 0. 0. 0. ;
BUS BUS13 132. 3.435611 0.4635840 0. 0. ;
BUS BUS14 132. 0. 0. 0. 0. ;
BUS BUS15 66. 5.237937 2.140742 0. 0. ;
BUS BUS16 132. 10.63035 3.103958 0. 0. ;
BUS BUS17 132. 8.561381 0. 0. 0. ;
BUS BUS18 132. 5.514897 0.3854890 0. 0. ;
BUS BUS19 132. 4.361391 0.5967130 0. 0. ;
BUS BUS20 132. 0. 0. 0. 0. ;
BUS BUS21 132. 0. 0. 0. 0. ;
BUS BUS22 33. 0. 0. 0. 0. ;
BUS BUS23 33. -17.58070 0. 0. 0. ;
BUS BUS24 66. 5.731645 1.853560 0. 0. ;
BUS BUS25 132. 20.65521 1.195964 0. 0. ;
BUS BUS26 132. 25.27030 0. 0. 0. ;
BUS BUS27 132. 40.95017 2.315515 0. 0. ;
BUS BUS28 132. 19.32265 1.086362 0. 0. ;
BUS BUS29 132. 3.829590 0.7372230 0. 0. ;
BUS BUS30 132. 22.19149 0.7861010 0. 0. ;
BUS BUS31 66. 5.833666 0.8192740 0. 0. ;
BUS BUS32 132. 0. 0. 0. 0. ;
BUS BUS33 132. 18.33326 0.4102930 0. 0. ;
BUS BUS34 132. 4.910409 -1.1633000E-02 0. 0. ;
BUS BUS35 66. 0. 0. 0. 0. ;
BUS BUS36 132. 0. 0. 0. 0. ;
BUS BUS37 132. 0. 0. 0. 0. ;
BUS BUS38 132. 0. 0. 0. 0. ;
BUS BUS39 132. 28.23459 2.607178 0. 0. ;
BUS BUS40 132. 13.57075 1.923000 -1.3960000E-03 0. ;
BUS BUS41 132. 30.73697 5.686883 0. 0. ;
BUS BUS42 132. 14.32167 1.453932 0. 0. ;
BUS BUS43 132. 39.28722 2.806001 0. 0. ;
BUS BUS44 132. 6.934505 0.1304690 0. 0. ;
BUS BUS45 132. 25.51777 -1.935205 0. 0. ;
BUS BUS46 132. 23.28713 -1.846833 0. 0. ;
BUS BUS47 132. 5.589008 2.765387 0. 0. ;
BUS BUS48 132. 0. 0. 0. 0. ;
BUS BUS49 132. 4.789758 -1.316205 0. 0. ;
BUS BUS50 132. 0. 0. 0. 0. ;
BUS BUS51 22. 0. 0. 0. 0. ;
BUS BUS52 20. 0. 0. 0. 0. ;
BUS BUS53 22. 0. 0. 0. 0. ;
BUS BUS54 22. 0. 0. 0. 0. ;
BUS BUS55 22. -3.204780 0. 0. 0. ;
BUS BUS56 22. -4.424331 0. 0. 0. ;
BUS BUS57 20. -5.395563 0. 0. 0. ;
BUS BUS58 132. 21.43913 0.8247820 -49.73187 0. ;
BUS BUS59 132. 29.04397 0.9004040 0. 0. ;
BUS BUS60 132. 0. 0. 0. 0. ;
BUS BUS61 132. 0. 0. 0. 0. ;
BUS BUS62 132. 0. 0. 0. 0. ;
BUS BUS63 132. 0. 0. 0. 0. ;
BUS BUS64 132. 17.42796 3.581873 0. 0. ;
BUS BUS65 132. 36.93344 3.9809000E-02 0. 0. ;
BUS BUS66 132. 0. 0. 0. 0. ;
BUS BUS67 132. 0. 0. 0. 0. ;
BUS BUS68 132. 11.38538 1.329484 0. 0. ;
BUS BUS69 132. 10.90541 2.707827 0. 0. ;
BUS BUS70 132. 22.41320 4.251245 0. 0. ;
BUS BUS71 132. 19.50720 3.565234 0. 0. ;
BUS BUS72 132. 0. 0. 0. 0. ;
BUS BUS73 132. 0. 0. 0. 0. ;
BUS BUS74 132. 0. 0. 0. 0. ;
BUS BUS75 15.75 0. 0. 0. 0. ;
BUS BUS76 15.75 0. 0. 0. 0. ;
BUS BUS77 132. 0. 0. 0. 0. ;
BUS BUS78 15.75 0. 0. 0. 0. ;
BUS BUS79 11. 0. 0. 0. 0. ;
BUS BUS80 132. 0. 0. 0. 0. ;
BUS BUS81 132. 21.99257 2.231632 0. 0. ;
BUS BUS82 132. 14.26140 1.151493 0. 0. ;
BUS BUS83 132. 0. 0. 0. 0. ;
BUS BUS84 132. 0. 0. 0. 0. ;
BUS BUS85 132. 22.59012 7.290280 0. 0. ;
BUS BUS86 132. 22.76753 3.255021 0. 0. ;
BUS BUS87 132. 18.55916 3.973259 0. 0. ;
BUS BUS88 11. 0. 0. 0. 0. ;
BUS BUS89 11. 0. 0. 0. 0. ;
BUS BUS90 11. 0. 0. 0. 0. ;
BUS BUS91 132. 0. 0. 0. 0. ;
BUS BUS92 132. 0. 0. 0. 0. ;
BUS BUS93 132. 0. 0. 0. 0. ;
BUS BUS94 132. 0. 0. 0. 0. ;
BUS BUS95 11.5 0. 0. 0. 0. ;
BUS BUS96 11.5 0. 0. 0. 0. ;
BUS BUS97 11.5 0. 0. 0. 0. ;
BUS BUS98 132. 0. 0. 0. 0. ;
BUS BUS99 132. 0. 0. 0. 0. ;
BUS BUS100 132. 0. 0. 0. 0. ;
BUS BUS101 11.5 0. 0. 0. 0. ;
BUS BUS102 11.5 0. 0. 0. 0. ;
BUS BUS103 11.5 0. 0. 0. 0. ;
BUS BUS104 132. 0. 0. 0. 0. ;
BUS BUS105 132. 4.122558 0.9094280 0. 0. ;
BUS BUS106 11. 0. 0. 0. 0. ;
BUS BUS107 11. 0. 0. 0. 0. ;
BUS BUS108 11. 0. 0. 0. 0. ;
BUS BUS109 11. 0. 0. 0. 0. ;
BUS BUS110 11. 0. 0. 0. 0. ;
BUS BUS111 11. 0. 0. 0. 0. ;
BUS BUS112 132. 0. 0. 0. 0. ;
BUS BUS113 11. 0. 0. 0. 0. ;
BUS BUS114 11. 0. 0. 0. 0. ;
BUS BUS115 11. 0. 0. 0. 0. ;
BUS BUS116 11. 0. 0. 0. 0. ;
BUS BUS117 132. 0. 0. 0. 0. ;
BUS BUS118 11. 0. 0. 0. 0. ;
BUS BUS119 11. 0. 0. 0. 0. ;
BUS BUS120 11. 0. 0. 0. 0. ;
BUS BUS121 11. 0. 0. 0. 0. ;
BUS BUS122 132. 0. 0. -36.95869 0. ;
BUS BUS123 20. 0. 0. 0. 0. ;
BUS BUS124 20. 0. 0. 0. 0. ;
LINE LN01 BUS03 BUS04 3.369812 12.68821 45.65849428 86.602534 1 ;
LINE LN02 BUS05 BUS06 3.00372 11.063468 39.95956194 83.715786 1 ;
LINE LN03 BUS08 BUS09 0.05984 0.2431 63.11250788 128.7 1 ;
LINE LN04 BUS09 BUS10 0.033792 0.13728 35.64000445 128.7 1 ;
LINE LN05 BUS01 BUS11 0.42854584 1.652569 151.5332062 86.602534 1 ;
LINE LN06 BUS01 BUS11 0.42895164 1.654241 152.1726458 86.602534 1 ;
LINE LN07 BUS02 BUS11 0.4656925 1.93878 145.9119615 86.602534 1 ;
LINE LN08 BUS02 BUS11 0.4654218 1.9379881 146.0797533 86.602534 1 ;
LINE LN09 BUS03 BUS12 1.620957 6.103322 21.96278937 86.602534 1 ;
LINE LN10 BUS11 BUS13 1.742771 6.5636945 30.42196347 86.602534 1 ;
LINE LN11 BUS13 BUS14 2.174451 8.1881025 32.38023708 86.602534 1 ;
LINE LN12 BUS15 BUS05 4.260267 4.332834 13.11155648 13.279055 1 ;
LINE LN13 BUS16 BUS07 2.011536 6.512761 24.07248343 83.715786 1 ;
LINE LN14 BUS17 BUS07 2.434998 7.883805 29.14014415 83.715786 1 ;
LINE LN15 BUS18 BUS11 0.9551453 3.40729 12.11870256 83.715786 1 ;
LINE LN16 BUS19 BUS11 1.4080203 4.8796666 84.65517809 83.715786 1 ;
LINE LN17 BUS20 BUS11 1.837284 6.917848 24.89385919 86.602534 1 ;
LINE LN18 BUS20 BUS21 0.003744 0.0109008 1.070639697 88.044 1 ;
LINE LN19 BUS22 BUS23 0.0016926 0.00423926 5.421603522 22.95 1 ;
LINE LN20 BUS22 BUS23 0.0016926 0.00423926 5.421603522 22.95 1 ;
LINE LN21 BUS22 BUS23 0.0016926 0.00423926 5.421603522 22.95 1 ;
LINE LN22 BUS24 BUS15 6.01186 6.6882566 20.16911971 13.279055 1 ;
LINE LN23 BUS25 BUS16 1.39811361 4.5327792 19.14074331 83.715786 1 ;
LINE LN24 BUS25 BUS17 1.3116581 4.2518592 17.59072418 83.715786 1 ;
LINE LN25 BUS26 BUS08 0.286104 0.4527854 207.480017 53.982245 1 ;
LINE LN26 BUS26 BUS08 0.286104 0.4527854 207.480017 53.982245 1 ;
LINE LN27 BUS26 BUS27 0.15372 0.651265 243.9008271 75.055543 1 ;
LINE LN28 BUS27 BUS10 0.2484672 0.3528552 300.1914276 51.961523 1 ;
LINE LN29 BUS28 BUS10 0.1272 0.51675 134.1562667 128.7 1 ;
LINE LN30 BUS29 BUS18 2.2827591 7.9066386 143.1633733 83.715786 1 ;
LINE LN31 BUS30 BUS19 3.82204838 13.5717721 98.60649302 83.715786 1 ;
LINE LN32 BUS31 BUS24 5.3046997 6.4594958 20.38180156 13.279055 1 ;
LINE LN33 BUS32 BUS25 0.1707428 0.7052696 250.188585 128.7 1 ;
LINE LN34 BUS32 BUS25 0.1702604 0.7032771 249.4817266 128.7 1 ;
LINE LN35 BUS32 BUS38 0.6961703 2.4992285 304.4358452 83.715786 1 ;
LINE LN36 BUS32 BUS33 0.49042287 1.606444 12.08965913 83.715786 1 ;
LINE LN37 BUS33 BUS38 0.20137 0.875185 289.5464577 93.06 1 ;
LINE LN38 BUS34 BUS29 1.612249 5.725719 20.41789161 83.715786 1 ;
LINE LN39 BUS35 BUS31 0.7801334 2.87837 10.33139161 83.715786 1 ;
LINE LN40 BUS36 BUS32 0.00024178 0.00134774 0.749898166 128.7 1 ;
LINE LN41 BUS36 BUS32 0.00024178 0.00134774 0.749898166 128.7 1 ;
LINE LN42 BUS37 BUS32 0.00029673 0.00165405 0.920329568 128.7 1 ;
LINE LN43 BUS37 BUS32 0.00029673 0.00165405 0.920329568 128.7 1 ;
LINE LN44 BUS38 BUS26 0.25655101 1.1577649 373.0618928 75.055543 1 ;
LINE LN45 BUS38 BUS27 0.1804992 0.891908 198.2835902 128.7 1 ;
LINE LN46 BUS38 BUS27 0.1784432 0.882468 196.0609021 128.7 1 ;
LINE LN47 BUS38 BUS28 0.19936 0.8099 210.2625263 128.7 1 ;
LINE LN48 BUS38 BUS28 0.19936 0.8099 210.2625263 128.7 1 ;
LINE LN49 BUS39 BUS34 1.265533 4.765057 17.14704746 86.602534 1 ;
LINE LN50 BUS39 BUS30 0.6054589 2.279709 8.20352675 86.602534 1 ;
LINE LN51 BUS39 BUS11 5.461117 19.97725 71.62620829 83.715786 1 ;
LINE LN52 BUS39 BUS20 3.677594 13.26183 47.46078065 83.715786 1 ;
LINE LN53 BUS40 BUS38 0.6736203 4.427547 0. 259.776 1 ;
LINE LN54 BUS40 BUS38 0.6745524 4.433673 0. 259.776 1 ;
LINE LN55 BUS41 BUS42 0.6189064 2.166229 163.7209245 86.602534 1 ;
LINE LN56 BUS43 BUS39 0.1423884 0.5881491 208.6410221 128.7 1 ;
LINE LN57 BUS44 BUS39 0.141414 0.620046 211.0259622 107.712 1 ;
LINE LN58 BUS44 BUS39 0.142454 0.624606 212.5779089 107.712 1 ;
LINE LN59 BUS45 BUS46 0.1268072 0.3915954 82.99192437 86.602534 1 ;
LINE LN60 BUS46 BUS39 0.1486605 0.459081 97.29433908 86.602534 1 ;
LINE LN61 BUS47 BUS40 2.55668369 8.2950645 30.64819161 83.715786 1 ;
LINE LN62 BUS123 BUS124 0.000405 0.00095 2.214823763 19.36 1 ;
LINE LN63 BUS123 BUS124 0.000405 0.00095 2.214823763 19.36 1 ;
LINE LN64 BUS123 BUS124 0.000405 0.00095 2.214823763 19.36 1 ;
LINE LN65 BUS50 BUS40 0.9343225 3.517965 12.6593888 86.602534 1 ;
LINE LN66 BUS51 BUS53 0.000405 0.00095 2.214823763 19.36 1 ;
LINE LN67 BUS51 BUS53 0.000405 0.00095 2.214823763 19.36 1 ;
LINE LN68 BUS51 BUS53 0.000405 0.00095 2.214823763 19.36 1 ;
LINE LN69 BUS53 BUS54 1.547764 1.797544 11.07758811 7.15 1 ;
LINE LN70 BUS54 BUS55 0.00426667 0.00366667 5.152210381 10.384 1 ;
LINE LN71 BUS54 BUS55 0.00426667 0.00366667 5.152210381 10.384 1 ;
LINE LN72 BUS54 BUS55 0.00426667 0.00366667 5.152210381 10.384 1 ;
LINE LN73 BUS53 BUS56 0.4595451 0.5316258 6.013632587 7.15 1 ;
LINE LN74 BUS52 BUS57 0.0004528 0.0048 2362.477675 16.4 1 ;
LINE LN75 BUS52 BUS57 0.0004528 0.0048 2362.477675 16.4 1 ;
LINE LN76 BUS58 BUS43 0.174334 0.7201035 255.4507526 128.7 1 ;
LINE LN77 BUS58 BUS59 0.07980712 0.285772 68.38107613 86.602534 1 ;
LINE LN78 BUS59 BUS39 0.2544392 1.050986 372.8285082 128.7 1 ;
LINE LN79 BUS59 BUS45 0.2245807 0.732382 162.9394198 86.602534 1 ;
LINE LN80 BUS62 BUS60 0.003232 0.01313 6.817500851 128.7 1 ;
LINE LN81 BUS62 BUS60 0.003232 0.01313 6.817500851 128.7 1 ;
LINE LN82 BUS62 BUS61 0.003376 0.013715 7.121250889 128.7 1 ;
LINE LN83 BUS62 BUS61 0.003376 0.013715 7.121250889 128.7 1 ;
LINE LN84 BUS62 BUS39 3.922029 13.53507 56.51747263 83.715786 1 ;
LINE LN85 BUS62 BUS39 3.922029 13.53507 56.51747263 83.715786 1 ;
LINE LN86 BUS62 BUS36 1.28843127 12.53981335 7.602654222 183.48 1 ;
LINE LN87 BUS62 BUS37 1.28861323 13.16184294 9.550441667 183.48 1 ;
LINE LN88 BUS62 BUS63 0.001744 0.007085 3.678750459 128.7 1 ;
LINE LN89 BUS62 BUS63 0.001744 0.007085 3.678750459 128.7 1 ;
LINE LN90 BUS63 BUS47 0.59345286 5.66506592 0.112733454 86.602534 1 ;
LINE LN91 BUS64 BUS40 1.807843 6.806994 24.49495619 86.602534 1 ;
LINE LN92 BUS64 BUS48 1.021472 3.846105 13.84019946 86.602534 1 ;
LINE LN93 BUS64 BUS50 0.2336233 0.9222136 172.293231 86.602534 1 ;
LINE LN94 BUS64 BUS49 1.662559 6.259961 22.52645665 86.602534 1 ;
LINE LN95 BUS64 BUS65 2.043382 7.514247 27.20595497 83.715786 1 ;
LINE LN96 BUS72 BUS49 3.1051354 11.13091 46.52136899 83.715786 1 ;
LINE LN97 BUS72 BUS66 0.0014365 0.007475 4.696681017 114.576 1 ;
LINE LN98 BUS72 BUS66 0.0014365 0.007475 4.696681017 114.576 1 ;
LINE LN99 BUS72 BUS67 0.00160225 0.0083375 5.23860575 114.576 1 ;
LINE LN100 BUS72 BUS67 0.00160225 0.0083375 5.23860575 114.576 1 ;
LINE LN101 BUS66 BUS40 1.220128 8.01961 0. 259.776 1 ;
LINE LN102 BUS67 BUS40 1.219621 8.01628 0. 259.776 1 ;
LINE LN103 BUS72 BUS68 0.6034392 2.307079 130.6806649 86.602534 1 ;
LINE LN104 BUS72 BUS68 0.6041645 2.309867 130.8903914 86.602534 1 ;
LINE LN105 BUS72 BUS69 1.738941 5.811118 29.5420624 83.715786 1 ;
LINE LN106 BUS72 BUS69 1.738807 5.810565 29.34571286 83.715786 1 ;
LINE LN107 BUS72 BUS70 2.346166 8.82083 31.75383073 83.715786 1 ;
LINE LN108 BUS72 BUS71 2.7069791 2.921168 102.3854526 83.715786 1 ;
LINE LN109 BUS70 BUS41 0.7038226 2.650073 9.53628188 86.602534 1 ;
LINE LN110 BUS71 BUS42 0.3263718 1.007874 213.6015969 115.5 1 ;
LINE LN111 BUS73 BUS61 0.1980485 1.906838 0. 232.32 1 ;
LINE LN112 BUS74 BUS60 0.1980485 1.906838 0. 232.32 1 ;
LINE LN113 BUS62 BUS77 0.031552 0.12818 33.27750415 128.7 1 ;
LINE LN114 BUS62 BUS80 0.001712 0.006955 3.611250451 128.7 1 ;
LINE LN115 BUS62 BUS80 0.001712 0.006955 3.611250451 128.7 1 ;
LINE LN116 BUS81 BUS65 0.1269337 0.391986 83.07470534 115.5 1 ;
LINE LN117 BUS81 BUS65 0.1266481 0.391104 82.88778057 115.5 1 ;
LINE LN118 BUS72 BUS65 2.1421752 7.2964988 31.01085428 83.715786 1 ;
LINE LN119 BUS83 BUS59 0.3007496 1.242275 440.6869095 128.7 1 ;
LINE LN120 BUS83 BUS73 0.0242808 0.186528 143.9729081 109.56 1 ;
LINE LN121 BUS83 BUS73 0.0242808 0.186528 143.9729081 109.56 1 ;
LINE LN122 BUS83 BUS74 0.0243412 0.186992 144.3310497 109.56 1 ;
LINE LN123 BUS83 BUS74 0.0243412 0.186992 144.3310497 109.56 1 ;
LINE LN124 BUS84 BUS62 0.00839636 0.04680344 26.04191814 128.7 1 ;
LINE LN125 BUS84 BUS62 0.00839636 0.04680344 26.04191814 128.7 1 ;
LINE LN126 BUS84 BUS62 0.00847329 0.04723227 26.2805221 128.7 1 ;
LINE LN127 BUS84 BUS62 0.00847329 0.04723227 26.2805221 128.7 1 ;
LINE LN128 BUS84 BUS62 0.01102 0.0874 25.6500032 101.036298 1 ;
LINE LN129 BUS84 BUS62 0.01102 0.0874 25.6500032 101.036298 1 ;
LINE LN130 BUS84 BUS62 0.00828646 0.04619083 25.70105534 128.7 1 ;
LINE LN131 BUS84 BUS62 0.00828646 0.04619083 25.70105534 128.7 1 ;
LINE LN132 BUS86 BUS64 0.2685967 0.8294581 175.7893877 86.602534 1 ;
LINE LN133 BUS86 BUS64 0.2726769 0.842058 178.4597415 86.602534 1 ;
LINE LN134 BUS87 BUS72 0.00314704 0.016376 5.14467213 114.576 1 ;
LINE LN135 BUS87 BUS72 0.0040222 0.02093 6.575353424 114.576 1 ;
LINE LN136 BUS87 BUS72 0.0036465 0.018975 5.96117206 114.576 1 ;
LINE LN137 BUS84 BUS92 0.0234 0.06813 6.691498104 88.044 1 ;
LINE LN138 BUS84 BUS93 0.0234 0.06813 6.691498104 88.044 1 ;
LINE LN139 BUS84 BUS94 0.0234 0.06813 6.691498104 88.044 1 ;
LINE LN140 BUS84 BUS98 0.0234 0.06813 6.691498104 88.044 1 ;
LINE LN141 BUS84 BUS99 0.0234 0.06813 6.691498104 88.044 1 ;
LINE LN142 BUS84 BUS100 0.0234 0.06813 6.691498104 88.044 1 ;
LINE LN143 BUS104 BUS80 0.15375527 1.4647425 0. 86.602534 1 ;
LINE LN144 BUS104 BUS85 0.009984 0.0290688 2.855039191 88.044 1 ;
LINE LN145 BUS105 BUS40 2.56524271 11.230937 25.29947588 83.715786 1 ;
LINE LN146 BUS105 BUS85 0.00897 0.0261165 2.565074273 88.044 1 ;
LINE LN147 BUS112 BUS72 0.007712 0.03133 8.133751016 103.923046 1 ;
LINE LN148 BUS113 BUS114 0.001739 0.003367 6.39314105 6.65 1 ;
LINE LN149 BUS113 BUS114 0.001739 0.003367 6.39314105 6.65 1 ;
LINE LN150 BUS113 BUS115 0.00141 0.00273 5.183627878 6.65 1 ;
LINE LN151 BUS113 BUS115 0.00141 0.00273 5.183627878 6.65 1 ;
LINE LN152 BUS113 BUS116 0.001081 0.002093 3.974114707 6.65 1 ;
LINE LN153 BUS113 BUS116 0.001081 0.002093 3.974114707 6.65 1 ;
LINE LN154 BUS117 BUS72 0.016068 0.0467826 4.594828698 88.044 1 ;
LINE LN155 BUS118 BUS119 0.0007755 0.0015015 2.850995333 6.65 1 ;
LINE LN156 BUS118 BUS119 0.0007755 0.0015015 2.850995333 6.65 1 ;
LINE LN157 BUS118 BUS120 0.000987 0.001911 3.628539515 6.65 1 ;
LINE LN158 BUS118 BUS120 0.000987 0.001911 3.628539515 6.65 1 ;
LINE LN159 BUS118 BUS121 0.001175 0.002275 4.319689899 6.65 1 ;
LINE LN160 BUS118 BUS121 0.001175 0.002275 4.319689899 6.65 1 ;
LINE LN161 BUS83 BUS122 0.01638 0.047691 4.684048673 88.044 1 ;
LINE LN162 BUS82 BUS58 0.123682 0.5108805 181.2306262 128.7 1 ;
LINE LN163 BUS82 BUS83 0.147132 0.607743 215.5917959 128.7 1 ;
LINE LN164 BUS83 BUS58 0.267196 1.103679 391.5209845 128.7 1 ;
TRANSFO TR01 BUS07 BUS06 0.23314 12.22578 0. -0.024998924 100.0000 0. 63. 1 ;
TRANSFO TR02 BUS11 BUS12 0.279778 9.379828 0. -0.109999599 100.0000 0. 45. 1 ;
TRANSFO TR03 BUS11 BUS12 0.279089 9.399858 0. -0.109999613 100.0000 0. 45. 1 ;
TRANSFO TR04 BUS14 BUS04 0.296244 9.465366 0. -0.119999608 100.0000 0. 45. 1 ;
TRANSFO TR05 BUS21 BUS22 0.314339 16.39699 0. -0.042998142 100.0000 0. 85. 1 ;
TRANSFO TR06 BUS39 BUS35 0.270222 10.09639 0. -0.099999668 100.0000 0. 45. 1 ;
TRANSFO TR07 BUS39 BUS35 2.95422 9.500144 0. -0.119999601 100.0000 0. 45. 1 ;
TRANSFO TR08 BUS48 BUS123 0.483365 21.97468 0. -0.03999869 100.0000 0. 40. 1 ;
TRANSFO TR09 BUS50 BUS51 0.4955 21.12419 0. -0.03999833 100.0000 0. 40. 1 ;
TRANSFO TR10 BUS50 BUS52 0.540756 14.7701 0. -0.049997818 100.0000 0. 25. 1 ;
TRANSFO TR11 BUS62 BUS75 0.190303 14.90879 0. -0.059998996 100.0000 0. 165. 1 ;
TRANSFO TR12 BUS62 BUS76 0.189091 14.8888 0. -0.059998929 100.0000 0. 165. 1 ;
TRANSFO TR13 BUS77 BUS78 0.203576 14.99862 0. -0.059998723 100.0000 0. 165. 1 ;
TRANSFO TR14 BUS62 BUS79 0.4 13.00385 0. -0.069998589 100.0000 0. 45. 1 ;
TRANSFO TR15 BUS83 BUS88 0.315556 13.00617 0. -0.069998589 100.0000 0. 45. 1 ;
TRANSFO TR16 BUS83 BUS89 0.315556 13.00617 0. -0.069998589 100.0000 0. 45. 1 ;
TRANSFO TR17 BUS83 BUS90 0.4 13.00385 0. -0.069998589 100.0000 0. 45. 1 ;
TRANSFO TR18 BUS83 BUS91 0.4 13.00385 0. -0.069998589 100.0000 0. 45. 1 ;
TRANSFO TR19 BUS92 BUS95 0.320699 15.45167 0. -0.119998728 100.0000 0. 120. 1 ;
TRANSFO TR20 BUS93 BUS96 0.345 15.37613 0. -0.1079987 100.0000 0. 100. 1 ;
TRANSFO TR21 BUS94 BUS97 0.345 15.37613 0. -0.1079987 100.0000 0. 100. 1 ;
TRANSFO TR22 BUS98 BUS101 0.303584 15.20697 0. -0.082998617 100.0000 0. 125. 1 ;
TRANSFO TR23 BUS99 BUS102 0.318095 15.19667 0. -0.092998586 100.0000 0. 105. 1 ;
TRANSFO TR24 BUS100 BUS103 0.318095 15.19667 0. -0.092998586 100.0000 0. 105. 1 ;
TRANSFO TR25 BUS87 BUS106 0.291862 15.86732 0. -0.139998902 100.0000 0. 72.5 1 ;
TRANSFO TR26 BUS87 BUS107 0.291862 15.86732 0. -0.139998902 100.0000 0. 72.5 1 ;
TRANSFO TR27 BUS87 BUS108 0.275862 15.99762 0. -0.139998913 100.0000 0. 72.5 1 ;
TRANSFO TR28 BUS87 BUS109 0.275862 15.99762 0. -0.139998913 100.0000 0. 72.5 1 ;
TRANSFO TR29 BUS87 BUS110 0.310345 14.99679 0. -0.139998913 100.0000 0. 72.5 1 ;
TRANSFO TR30 BUS87 BUS111 0.310345 14.99679 0. -0.139998913 100.0000 0. 72.5 1 ;
TRANSFO TR31 BUS112 BUS113 0.413846 16.68487 0. -0.039998607 100.0000 0. 65. 1 ;
TRANSFO TR32 BUS117 BUS118 0.416842 17.19495 0. -0.039998647 100.0000 0. 65. 1 ;
GENER G01 BUS75 68.22766 -15.82074 1.000000 172.5 -50. 97.5 1 ;
GENER G02 BUS76 109.8890 -13.05932 1.000000 172.5 -50. 97.5 1 ;
GENER G03 BUS78 107.0400 -13.25148 1.000000 172.5 -50. 97.5 1 ;
GENER G04 BUS79 0. 0. 1.015389 46.875 -18. 28.125 0 ;
GENER G05 BUS88 0. 0. 1.015300 46.875 -18. 28.125 0 ;
GENER G06 BUS89 0. 0. 1.015300 46.875 -18. 28.125 0 ;
GENER G07 BUS90 0. 0. 1.015300 46.875 -18. 28.125 0 ;
GENER G08 BUS91 0. 0. 1.015300 46.875 -18. 28.125 0 ;
GENER G09 BUS95 71.32013 23.44293 1.042462 112.5 -45. 90. 1 ;
GENER G10 BUS96 60.05204 -8.572948 1.000000 103.2 -40. 67.5 1 ;
GENER G11 BUS97 60.31471 -8.554914 1.000000 103.2 -40. 67.5 1 ;
GENER G12 BUS101 0. 0. 1.015358 111.25 -50. 90. 1 ;
GENER G13 BUS102 0. -10.57353 1.000000 102. -40. 80. 1 ;
GENER G14 BUS103 64.64903 -8.971769 1.000000 102. -40. 80. 1 ;
GENER G15 BUS106 52.34187 -4.303605 1.000000 75. -13. 45. 1 ;
GENER G16 BUS107 55.35979 -4.006083 1.000000 75. -13. 45. 1 ;
GENER G17 BUS108 54.27613 -3.974936 1.000000 75. -28. 45. 1 ;
GENER G18 BUS109 51.04673 -4.291660 1.000000 75. -28. 45. 1 ;
GENER G19 BUS110 43.17422 -5.666574 1.000000 75. -32. 45. 1 ;
GENER G20 BUS111 0. -6.688551 1.000000 75. -32. 45. 1 ;
GENER G21 BUS114 0. 0.5571823 1.000000 21.92 -12.056 16.44 1 ;
GENER G22 BUS115 0. 0.6878452 1.000000 21.92 -12.056 16.44 1 ;
GENER G23 BUS116 14.87465 -6.783189 1.000000 21.92 -12.056 16.44 1 ;
GENER G24 BUS119 0. 4.247987 1.000000 21.345 -6.67 12.807 1 ;
GENER G25 BUS120 14.66258 -4.234505 1.000000 21.345 -6.67 12.807 1 ;
GENER G26 BUS121 14.87839 -4.879947 1.000000 21.345 -6.67 12.807 1 ;
SLACK BUS75 ;
LFRESV BUS01 1.008431 -0.1253330 ;
LFRESV BUS02 1.008844 -0.1247135 ;
LFRESV BUS03 0.9953589 -0.1707329 ;
LFRESV BUS04 1.000971 -0.1642553 ;
LFRESV BUS05 0.9985248 -0.1321914 ;
LFRESV BUS06 1.012922 -0.1184035 ;
LFRESV BUS07 1.020581 -0.1061973 ;
LFRESV BUS08 1.026460 -0.1052504 ;
LFRESV BUS09 1.026401 -0.1051044 ;
LFRESV BUS10 1.026392 -0.1048826 ;
LFRESV BUS11 1.009052 -0.1232153 ;
LFRESV BUS12 1.005729 -0.1436728 ;
LFRESV BUS13 1.007134 -0.1295194 ;
LFRESV BUS14 1.004911 -0.1357411 ;
LFRESV BUS15 0.9930184 -0.1312366 ;
LFRESV BUS16 1.022456 -0.1041438 ;
LFRESV BUS17 1.023296 -0.1036697 ;
LFRESV BUS18 1.010024 -0.1192289 ;
LFRESV BUS19 1.010416 -0.1165215 ;
LFRESV BUS20 1.012050 -0.1065088 ;
LFRESV BUS21 1.012054 -0.1064980 ;
LFRESV BUS22 1.012138 -7.3383167E-02 ;
LFRESV BUS23 1.012147 -7.3360905E-02 ;
LFRESV BUS24 0.9952040 -0.1248387 ;
LFRESV BUS25 1.025193 -0.1002597 ;
LFRESV BUS26 1.026615 -0.1049831 ;
LFRESV BUS27 1.026504 -0.1044863 ;
LFRESV BUS28 1.026335 -0.1039051 ;
LFRESV BUS29 1.012097 -0.1072508 ;
LFRESV BUS30 1.013293 -9.4101377E-02 ;
LFRESV BUS31 1.006581 -0.1124430 ;
LFRESV BUS32 1.025450 -9.9228725E-02 ;
LFRESV BUS33 1.025890 -0.1020869 ;
LFRESV BUS34 1.013283 -9.7186968E-02 ;
LFRESV BUS35 1.010031 -0.1031376 ;
LFRESV BUS36 1.025450 -9.9226058E-02 ;
LFRESV BUS37 1.025450 -9.9226154E-02 ;
LFRESV BUS38 1.026193 -0.1026631 ;
LFRESV BUS39 1.014398 -8.7495625E-02 ;
LFRESV BUS40 1.019703 -8.6352147E-02 ;
LFRESV BUS41 1.005539 -7.9941541E-02 ;
LFRESV BUS42 1.006248 -7.7157229E-02 ;
LFRESV BUS43 1.014362 -8.5901834E-02 ;
LFRESV BUS44 1.014502 -8.7645508E-02 ;
LFRESV BUS45 1.014505 -8.6225517E-02 ;
LFRESV BUS46 1.014426 -8.7104008E-02 ;
LFRESV BUS47 1.017659 -7.1791090E-02 ;
LFRESV BUS48 1.018588 -8.8458017E-02 ;
LFRESV BUS49 1.017074 -8.1104398E-02 ;
LFRESV BUS50 1.019193 -8.7555997E-02 ;
LFRESV BUS51 1.019184 -4.9002670E-02 ;
LFRESV BUS52 1.043096 -5.8400165E-02 ;
LFRESV BUS53 1.019186 -4.8997890E-02 ;
LFRESV BUS54 1.029157 -3.7715528E-02 ;
LFRESV BUS55 1.029166 -3.7707910E-02 ;
LFRESV BUS56 1.023283 -4.4340812E-02 ;
LFRESV BUS57 1.043110 -5.8371481E-02 ;
LFRESV BUS58 1.014490 -8.2319185E-02 ;
LFRESV BUS59 1.014691 -8.3467536E-02 ;
LFRESV BUS60 1.015474 -6.0978927E-02 ;
LFRESV BUS61 1.015474 -6.0981259E-02 ;
LFRESV BUS62 1.015482 -6.0926616E-02 ;
LFRESV BUS63 1.015482 -6.0933709E-02 ;
LFRESV BUS64 1.018536 -8.8444501E-02 ;
LFRESV BUS65 1.013486 -8.8818029E-02 ;
LFRESV BUS66 1.014053 -6.4520739E-02 ;
LFRESV BUS67 1.014054 -6.4521946E-02 ;
LFRESV BUS68 1.014076 -6.5300368E-02 ;
LFRESV BUS69 1.013241 -6.6199847E-02 ;
LFRESV BUS70 1.006379 -7.8830622E-02 ;
LFRESV BUS71 1.006599 -7.4947625E-02 ;
LFRESV BUS72 1.014051 -6.4510345E-02 ;
LFRESV BUS73 1.015435 -7.5971767E-02 ;
LFRESV BUS74 1.015436 -7.5969927E-02 ;
LFRESV BUS75 1.000000 0. ;
LFRESV BUS76 1.000000 3.7025373E-02 ;
LFRESV BUS77 1.015503 -6.0123060E-02 ;
LFRESV BUS78 1.000000 3.6002025E-02 ;
LFRESV BUS79 1.015389 -6.0923815E-02 ;
LFRESV BUS80 1.015480 -6.0937870E-02 ;
LFRESV BUS81 1.013415 -8.9061238E-02 ;
LFRESV BUS82 1.014938 -7.9996176E-02 ;
LFRESV BUS83 1.015393 -7.6703571E-02 ;
LFRESV BUS84 1.015486 -6.0830373E-02 ;
LFRESV BUS85 1.015425 -6.5708645E-02 ;
LFRESV BUS86 1.018436 -8.8994436E-02 ;
LFRESV BUS87 1.014045 -6.4424284E-02 ;
LFRESV BUS88 1.015300 -7.6701358E-02 ;
LFRESV BUS89 1.015300 -7.6701358E-02 ;
LFRESV BUS90 1.015300 -7.6700769E-02 ;
LFRESV BUS91 1.015300 -7.6700769E-02 ;
LFRESV BUS92 1.015644 -6.0582306E-02 ;
LFRESV BUS93 1.015510 -6.0584631E-02 ;
LFRESV BUS94 1.015510 -6.0583599E-02 ;
LFRESV BUS95 1.042462 2.5677346E-02 ;
LFRESV BUS96 1.000000 3.0763993E-02 ;
LFRESV BUS97 1.000000 3.1163780E-02 ;
LFRESV BUS98 1.015486 -6.0830392E-02 ;
LFRESV BUS99 1.015445 -6.0816426E-02 ;
LFRESV BUS100 1.015513 -6.0566042E-02 ;
LFRESV BUS101 1.015358 -6.0827870E-02 ;
LFRESV BUS102 1.000000 -6.0498014E-02 ;
LFRESV BUS103 1.000000 3.1974096E-02 ;
LFRESV BUS104 1.015448 -6.5613672E-02 ;
LFRESV BUS105 1.015427 -6.5764725E-02 ;
LFRESV BUS106 1.000000 4.8962086E-02 ;
LFRESV BUS107 1.000000 5.5508297E-02 ;
LFRESV BUS108 1.000000 5.4111365E-02 ;
LFRESV BUS109 1.000000 4.7049396E-02 ;
LFRESV BUS110 1.000000 2.4004435E-02 ;
LFRESV BUS111 1.000000 -6.4137615E-02 ;
LFRESV BUS112 1.014047 -6.4481758E-02 ;
LFRESV BUS113 0.9999923 -2.6473334E-02 ;
LFRESV BUS114 1.000000 -2.6477348E-02 ;
LFRESV BUS115 1.000000 -2.6477348E-02 ;
LFRESV BUS116 1.000000 -2.6314389E-02 ;
LFRESV BUS117 1.014059 -6.4426929E-02 ;
LFRESV BUS118 0.9999737 1.3019830E-02 ;
LFRESV BUS119 1.000000 1.3006214E-02 ;
LFRESV BUS120 1.000000 1.3152886E-02 ;
LFRESV BUS121 1.000000 1.3183393E-02 ;
LFRESV BUS122 1.015290 -7.6668903E-02 ;
LFRESV BUS123 1.018528 -8.8456728E-02 ;
LFRESV BUS124 1.018528 -8.8456728E-02 ;
